<html>
  <head>
    <title>
      Test Report
    </title>
    <link rel="stylesheet" type="text/css" href="../report.css"/>
  </head>
  <body>
    <table>
      <tr class="info">
        <td>
          11:56:42.309
        </td>
        <td>
               
        </td>
        <td>
          Running procedure: 8.11.2.1
        </td>
      </tr>
      <tr class="note">
        <td>
          11:56:42.316
        </td>
        <td>
               
        </td>
        <td>
          This procedure is enabled because the following options:
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:56:42.316
        </td>
        <td>
               
        </td>
        <td>
             - supports.unsolicitedResponse == true
        </td>
      </tr>
      <tr class="note">
        <td>
          11:56:42.316
        </td>
        <td>
               
        </td>
        <td>
          step: 1
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:56:42.316
        </td>
        <td>
               
        </td>
        <td>
             - Verify that the DUT has off-line capability to configure the unsolicited response mode
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:56:42.316
        </td>
        <td>
               
        </td>
        <td>
             - Configure the unsolicited response mode to 'true'
        </td>
      </tr>
      <tr class="note">
        <td>
          11:56:42.323
        </td>
        <td>
               
        </td>
        <td>
          step: 2
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:56:42.323
        </td>
        <td>
               
        </td>
        <td>
             - Verify the DUT has off-line capability to configure the unsolicited confirmation timeout
        </td>
      </tr>
      <tr class="note">
        <td>
          11:56:42.324
        </td>
        <td>
               
        </td>
        <td>
          step: 3
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:56:42.324
        </td>
        <td>
               
        </td>
        <td>
             - Set the unsolicited confirmation timeout to 5000 milliseconds (to follow the test spec, prefer 5 seconds in the configuration)
        </td>
      </tr>
      <tr class="note">
        <td>
          11:56:42.329
        </td>
        <td>
               
        </td>
        <td>
          step: 4
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:56:42.329
        </td>
        <td>
               
        </td>
        <td>
             - Verify the DUT has off-line capability to configure the destination address of the Master device to which unsolicited responses are sent
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:56:42.329
        </td>
        <td>
               
        </td>
        <td>
             - Configure the DUT to transmit unsolicited responses to master address 2
        </td>
      </tr>
      <tr class="note">
        <td>
          11:56:42.334
        </td>
        <td>
               
        </td>
        <td>
          step: 5
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:56:42.334
        </td>
        <td>
               
        </td>
        <td>
             - Cycle power to the DUT
        </td>
      </tr>
      <tr class="note">
        <td>
          11:56:42.339
        </td>
        <td>
               
        </td>
        <td>
          step: 6
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:56:42.339
        </td>
        <td>
               
        </td>
        <td>
             - Read an unsolicited response
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:56:42.339
        </td>
        <td>
               
        </td>
        <td>
             - Verify that the response is empty
        </td>
      </tr>
      <tr class="receive data-level-1">
        <td>
          11:56:42.341
        </td>
        <td>
          <-P--
        </td>
        <td>
          05 64 0A 44 02 00 00 04 26 82
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-1">
        <td>
          11:56:42.341
        </td>
        <td>
               
        </td>
        <td>
          C0 F0 82 90 00 43 A2
        </td>
      </tr>
      <tr class="receive data-level-2">
        <td>
          11:56:42.341
        </td>
        <td>
          <-L--
        </td>
        <td>
          master: 0 pri: 1 fcb: 0 fcv: 0 func: UNCONFIRMED_USER_DATA(0x04) 0x44 length: 10 dest: 2 src: 1024
        </td>
      </tr>
      <tr class="receive data-level-3">
        <td>
          11:56:42.341
        </td>
        <td>
          <-T--
        </td>
        <td>
          fir: 1 fin: 1 seq: 0
        </td>
      </tr>
      <tr class="receive data-level-4">
        <td>
          11:56:42.342
        </td>
        <td>
          <-A--
        </td>
        <td>
          Unsolicited Response(0x82) fir: 1 fin: 1 con: 1 uns: 1 seq: 0x00 IIN(DeviceRestart, NeedTime)
        </td>
      </tr>
      <tr class="note">
        <td>
          11:56:42.342
        </td>
        <td>
               
        </td>
        <td>
          step: 7
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:56:42.342
        </td>
        <td>
               
        </td>
        <td>
             - Configure the DUT to transmit unsolicited responses to master address 1
        </td>
      </tr>
      <tr class="note">
        <td>
          11:56:42.347
        </td>
        <td>
               
        </td>
        <td>
          step: 8
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:56:42.347
        </td>
        <td>
               
        </td>
        <td>
             - Cycle power to the DUT
        </td>
      </tr>
      <tr class="note">
        <td>
          11:56:42.352
        </td>
        <td>
               
        </td>
        <td>
          steps: 9 to 14
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:56:42.352
        </td>
        <td>
               
        </td>
        <td>
             - Read an unsolicited response
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:56:42.352
        </td>
        <td>
               
        </td>
        <td>
             - Verify that the IIN field contains IIN(DeviceRestart)
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:56:42.352
        </td>
        <td>
               
        </td>
        <td>
             - Verify that the response is empty
        </td>
      </tr>
      <tr class="receive data-level-1">
        <td>
          11:56:42.354
        </td>
        <td>
          <-P--
        </td>
        <td>
          05 64 0A 44 01 00 00 04 67 88
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-1">
        <td>
          11:56:42.354
        </td>
        <td>
               
        </td>
        <td>
          C0 F0 82 90 00 43 A2
        </td>
      </tr>
      <tr class="receive data-level-2">
        <td>
          11:56:42.355
        </td>
        <td>
          <-L--
        </td>
        <td>
          master: 0 pri: 1 fcb: 0 fcv: 0 func: UNCONFIRMED_USER_DATA(0x04) 0x44 length: 10 dest: 1 src: 1024
        </td>
      </tr>
      <tr class="receive data-level-3">
        <td>
          11:56:42.355
        </td>
        <td>
          <-T--
        </td>
        <td>
          fir: 1 fin: 1 seq: 0
        </td>
      </tr>
      <tr class="receive data-level-4">
        <td>
          11:56:42.355
        </td>
        <td>
          <-A--
        </td>
        <td>
          Unsolicited Response(0x82) fir: 1 fin: 1 con: 1 uns: 1 seq: 0x00 IIN(DeviceRestart, NeedTime)
        </td>
      </tr>
      <tr class="note">
        <td>
          11:56:42.357
        </td>
        <td>
               
        </td>
        <td>
          steps: 15 to 18
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:56:42.357
        </td>
        <td>
               
        </td>
        <td>
             - Read an unsolicited response
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:56:42.357
        </td>
        <td>
               
        </td>
        <td>
             - Verify that the IIN field contains IIN(DeviceRestart)
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:56:42.357
        </td>
        <td>
               
        </td>
        <td>
             - Verify that the response is empty
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:56:42.357
        </td>
        <td>
               
        </td>
        <td>
             - Read an unsolicited response
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:56:42.357
        </td>
        <td>
               
        </td>
        <td>
             - Verify that the IIN field contains IIN(DeviceRestart)
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:56:42.357
        </td>
        <td>
               
        </td>
        <td>
             - Verify that the response is empty
        </td>
      </tr>
      <tr class="receive data-level-1">
        <td>
          11:56:47.356
        </td>
        <td>
          <-P--
        </td>
        <td>
          05 64 0A 44 01 00 00 04 67 88
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-1">
        <td>
          11:56:47.356
        </td>
        <td>
               
        </td>
        <td>
          C1 F1 82 90 00 AD 43
        </td>
      </tr>
      <tr class="receive data-level-2">
        <td>
          11:56:47.356
        </td>
        <td>
          <-L--
        </td>
        <td>
          master: 0 pri: 1 fcb: 0 fcv: 0 func: UNCONFIRMED_USER_DATA(0x04) 0x44 length: 10 dest: 1 src: 1024
        </td>
      </tr>
      <tr class="receive data-level-3">
        <td>
          11:56:47.357
        </td>
        <td>
          <-T--
        </td>
        <td>
          fir: 1 fin: 1 seq: 1
        </td>
      </tr>
      <tr class="receive data-level-4">
        <td>
          11:56:47.357
        </td>
        <td>
          <-A--
        </td>
        <td>
          Unsolicited Response(0x82) fir: 1 fin: 1 con: 1 uns: 1 seq: 0x01 IIN(DeviceRestart, NeedTime)
        </td>
      </tr>
      <tr class="receive data-level-1">
        <td>
          11:56:52.356
        </td>
        <td>
          <-P--
        </td>
        <td>
          05 64 0A 44 01 00 00 04 67 88
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-1">
        <td>
          11:56:52.356
        </td>
        <td>
               
        </td>
        <td>
          C2 F2 82 90 00 E6 2C
        </td>
      </tr>
      <tr class="receive data-level-2">
        <td>
          11:56:52.356
        </td>
        <td>
          <-L--
        </td>
        <td>
          master: 0 pri: 1 fcb: 0 fcv: 0 func: UNCONFIRMED_USER_DATA(0x04) 0x44 length: 10 dest: 1 src: 1024
        </td>
      </tr>
      <tr class="receive data-level-3">
        <td>
          11:56:52.356
        </td>
        <td>
          <-T--
        </td>
        <td>
          fir: 1 fin: 1 seq: 2
        </td>
      </tr>
      <tr class="receive data-level-4">
        <td>
          11:56:52.357
        </td>
        <td>
          <-A--
        </td>
        <td>
          Unsolicited Response(0x82) fir: 1 fin: 1 con: 1 uns: 1 seq: 0x02 IIN(DeviceRestart, NeedTime)
        </td>
      </tr>
      <tr class="note">
        <td>
          11:56:52.358
        </td>
        <td>
               
        </td>
        <td>
          step: 19
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:56:52.358
        </td>
        <td>
               
        </td>
        <td>
             - Write(0x02) fir: 1 fin: 1 con: 0 uns: 0 seq: 0x00
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:56:52.358
        </td>
        <td>
               
        </td>
        <td>
                - g80v1, 1-Byte Start/Stop, start: 7 stop: 7
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:56:52.358
        </td>
        <td>
               
        </td>
        <td>
                   - [7] - BooleanValue(false)
        </td>
      </tr>
      <tr class="transmit data-level-4">
        <td>
          11:56:52.358
        </td>
        <td>
          --A->
        </td>
        <td>
          Write(0x02) fir: 1 fin: 1 con: 0 uns: 0 seq: 0x00
        </td>
      </tr>
      <tr class="detail-level-0 transmit data-level-4">
        <td>
          11:56:52.358
        </td>
        <td>
               
        </td>
        <td>
          g80v1, 1-Byte Start/Stop, start: 7 stop: 7
        </td>
      </tr>
      <tr class="detail-level-1 transmit data-level-4">
        <td>
          11:56:52.358
        </td>
        <td>
               
        </td>
        <td>
          [7] - BooleanValue(false)
        </td>
      </tr>
      <tr class="transmit data-level-3">
        <td>
          11:56:52.359
        </td>
        <td>
          --T->
        </td>
        <td>
          fir: 1 fin: 1 seq: 0
        </td>
      </tr>
      <tr class="transmit data-level-2">
        <td>
          11:56:52.359
        </td>
        <td>
          --L->
        </td>
        <td>
          master: 1 pri: 1 fcb: 0 fcv: 0 func: UNCONFIRMED_USER_DATA(0x04) 0xC4 length: 14 dest: 1024 src: 1
        </td>
      </tr>
      <tr class="transmit data-level-1">
        <td>
          11:56:52.360
        </td>
        <td>
          --P->
        </td>
        <td>
          05 64 0E C4 00 04 01 00 43 72
        </td>
      </tr>
      <tr class="detail-level-0 transmit data-level-1">
        <td>
          11:56:52.360
        </td>
        <td>
               
        </td>
        <td>
          C0 C0 02 50 01 00 07 07 00 2C 49
        </td>
      </tr>
      <tr class="note">
        <td>
          11:56:52.361
        </td>
        <td>
               
        </td>
        <td>
          step: 20
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:56:52.361
        </td>
        <td>
               
        </td>
        <td>
             - Read a single fragment response w/ sequence(0x00)
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:56:52.361
        </td>
        <td>
               
        </td>
        <td>
             - Verify that the response is empty
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:56:52.361
        </td>
        <td>
               
        </td>
        <td>
             - Verify that the IIN field does not contain bits IIN(DeviceRestart)
        </td>
      </tr>
      <tr class="receive data-level-1">
        <td>
          11:56:52.361
        </td>
        <td>
          <-P--
        </td>
        <td>
          05 64 0A 44 01 00 00 04 67 88
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-1">
        <td>
          11:56:52.361
        </td>
        <td>
               
        </td>
        <td>
          C3 C0 81 10 00 BE 52
        </td>
      </tr>
      <tr class="receive data-level-2">
        <td>
          11:56:52.362
        </td>
        <td>
          <-L--
        </td>
        <td>
          master: 0 pri: 1 fcb: 0 fcv: 0 func: UNCONFIRMED_USER_DATA(0x04) 0x44 length: 10 dest: 1 src: 1024
        </td>
      </tr>
      <tr class="receive data-level-3">
        <td>
          11:56:52.362
        </td>
        <td>
          <-T--
        </td>
        <td>
          fir: 1 fin: 1 seq: 3
        </td>
      </tr>
      <tr class="receive data-level-4">
        <td>
          11:56:52.362
        </td>
        <td>
          <-A--
        </td>
        <td>
          Response(0x81) fir: 1 fin: 1 con: 0 uns: 0 seq: 0x00 IIN(NeedTime)
        </td>
      </tr>
      <tr class="note">
        <td>
          11:56:52.363
        </td>
        <td>
               
        </td>
        <td>
          steps: 21 to 22
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:56:52.363
        </td>
        <td>
               
        </td>
        <td>
             - Read an unsolicited response
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:56:52.363
        </td>
        <td>
               
        </td>
        <td>
             - Verify that the response is empty
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:56:52.363
        </td>
        <td>
               
        </td>
        <td>
             - Verify that the IIN field does not contain bits IIN(DeviceRestart)
        </td>
      </tr>
      <tr class="receive data-level-1">
        <td>
          11:56:57.357
        </td>
        <td>
          <-P--
        </td>
        <td>
          05 64 0A 44 01 00 00 04 67 88
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-1">
        <td>
          11:56:57.357
        </td>
        <td>
               
        </td>
        <td>
          C4 F3 82 10 00 35 3F
        </td>
      </tr>
      <tr class="receive data-level-2">
        <td>
          11:56:57.357
        </td>
        <td>
          <-L--
        </td>
        <td>
          master: 0 pri: 1 fcb: 0 fcv: 0 func: UNCONFIRMED_USER_DATA(0x04) 0x44 length: 10 dest: 1 src: 1024
        </td>
      </tr>
      <tr class="receive data-level-3">
        <td>
          11:56:57.357
        </td>
        <td>
          <-T--
        </td>
        <td>
          fir: 1 fin: 1 seq: 4
        </td>
      </tr>
      <tr class="receive data-level-4">
        <td>
          11:56:57.358
        </td>
        <td>
          <-A--
        </td>
        <td>
          Unsolicited Response(0x82) fir: 1 fin: 1 con: 1 uns: 1 seq: 0x03 IIN(NeedTime)
        </td>
      </tr>
      <tr class="note">
        <td>
          11:56:57.359
        </td>
        <td>
               
        </td>
        <td>
          step: 23
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:56:57.359
        </td>
        <td>
               
        </td>
        <td>
             - Read(0x01) fir: 1 fin: 1 con: 0 uns: 0 seq: 0x01
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:56:57.359
        </td>
        <td>
               
        </td>
        <td>
                - g60v1, All Objects
        </td>
      </tr>
      <tr class="transmit data-level-4">
        <td>
          11:56:57.359
        </td>
        <td>
          --A->
        </td>
        <td>
          Read(0x01) fir: 1 fin: 1 con: 0 uns: 0 seq: 0x01
        </td>
      </tr>
      <tr class="detail-level-0 transmit data-level-4">
        <td>
          11:56:57.359
        </td>
        <td>
               
        </td>
        <td>
          g60v1, All Objects
        </td>
      </tr>
      <tr class="transmit data-level-3">
        <td>
          11:56:57.359
        </td>
        <td>
          --T->
        </td>
        <td>
          fir: 1 fin: 1 seq: 0
        </td>
      </tr>
      <tr class="transmit data-level-2">
        <td>
          11:56:57.360
        </td>
        <td>
          --L->
        </td>
        <td>
          master: 1 pri: 1 fcb: 0 fcv: 0 func: UNCONFIRMED_USER_DATA(0x04) 0xC4 length: 11 dest: 1024 src: 1
        </td>
      </tr>
      <tr class="transmit data-level-1">
        <td>
          11:56:57.360
        </td>
        <td>
          --P->
        </td>
        <td>
          05 64 0B C4 00 04 01 00 CA 8A
        </td>
      </tr>
      <tr class="detail-level-0 transmit data-level-1">
        <td>
          11:56:57.360
        </td>
        <td>
               
        </td>
        <td>
          C0 C1 01 3C 01 06 F9 73
        </td>
      </tr>
      <tr class="note">
        <td>
          11:56:57.361
        </td>
        <td>
               
        </td>
        <td>
          step: 24
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:56:57.361
        </td>
        <td>
               
        </td>
        <td>
             - Read any number of valid responses beginning w/ sequence(0x01) and incrementing by 1 modulo 16
        </td>
      </tr>
      <tr class="receive data-level-1">
        <td>
          11:56:57.366
        </td>
        <td>
          <-P--
        </td>
        <td>
          05 64 FC 44 01 00 00 04 03 D5
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-1">
        <td>
          11:56:57.366
        </td>
        <td>
               
        </td>
        <td>
          C5 C1 81 10 00 01 02 01 00 00 00 00 01 01 02 01 F0 1F
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-1">
        <td>
          11:56:57.366
        </td>
        <td>
               
        </td>
        <td>
          29 00 29 00 01 01 02 01 00 04 00 04 01 01 02 01 2A 19
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-1">
        <td>
          11:56:57.366
        </td>
        <td>
               
        </td>
        <td>
          FF FF FF FF 01 1E 02 01 00 00 00 00 01 00 00 1E 69 7E
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-1">
        <td>
          11:56:57.366
        </td>
        <td>
               
        </td>
        <td>
          02 01 29 00 29 00 01 00 00 1E 02 01 00 04 00 04 42 79
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-1">
        <td>
          11:56:57.366
        </td>
        <td>
               
        </td>
        <td>
          01 00 00 1E 02 01 FF FF FF FF 01 00 00 14 02 01 C6 DB
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-1">
        <td>
          11:56:57.366
        </td>
        <td>
               
        </td>
        <td>
          00 00 00 00 01 01 00 14 02 01 29 00 29 00 01 01 C8 85
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-1">
        <td>
          11:56:57.366
        </td>
        <td>
               
        </td>
        <td>
          00 14 02 01 00 04 00 04 01 01 00 14 02 01 FF FF 4B 05
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-1">
        <td>
          11:56:57.366
        </td>
        <td>
               
        </td>
        <td>
          FF FF 01 01 00 15 02 01 00 00 00 00 01 01 00 15 AE 4A
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-1">
        <td>
          11:56:57.366
        </td>
        <td>
               
        </td>
        <td>
          02 01 29 00 29 00 01 01 00 15 02 01 00 04 00 04 C7 27
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-1">
        <td>
          11:56:57.366
        </td>
        <td>
               
        </td>
        <td>
          01 01 00 15 02 01 FF FF FF FF 01 01 00 0A 02 00 48 6C
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-1">
        <td>
          11:56:57.366
        </td>
        <td>
               
        </td>
        <td>
          00 13 01 01 01 01 01 01 01 01 01 01 01 01 01 01 E8 51
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-1">
        <td>
          11:56:57.366
        </td>
        <td>
               
        </td>
        <td>
          01 01 01 01 01 01 28 02 00 00 13 01 00 00 01 00 E3 1F
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-1">
        <td>
          11:56:57.366
        </td>
        <td>
               
        </td>
        <td>
          00 01 00 00 01 00 00 01 00 00 01 00 00 01 00 00 9E 0F
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-1">
        <td>
          11:56:57.366
        </td>
        <td>
               
        </td>
        <td>
          01 00 00 01 00 00 01 00 00 01 00 00 01 00 00 01 FE 85
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-1">
        <td>
          11:56:57.366
        </td>
        <td>
               
        </td>
        <td>
          00 00 01 00 00 01 00 00 01 00 00 01 00 00 01 00 DB 49
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-1">
        <td>
          11:56:57.366
        </td>
        <td>
               
        </td>
        <td>
          00 01 00 00 01 00 00 A0 53
        </td>
      </tr>
      <tr class="receive data-level-2">
        <td>
          11:56:57.366
        </td>
        <td>
          <-L--
        </td>
        <td>
          master: 0 pri: 1 fcb: 0 fcv: 0 func: UNCONFIRMED_USER_DATA(0x04) 0x44 length: 252 dest: 1 src: 1024
        </td>
      </tr>
      <tr class="receive data-level-3">
        <td>
          11:56:57.366
        </td>
        <td>
          <-T--
        </td>
        <td>
          fir: 1 fin: 1 seq: 5
        </td>
      </tr>
      <tr class="receive data-level-4">
        <td>
          11:56:57.384
        </td>
        <td>
          <-A--
        </td>
        <td>
          Response(0x81) fir: 1 fin: 1 con: 0 uns: 0 seq: 0x01 IIN(NeedTime)
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-4">
        <td>
          11:56:57.384
        </td>
        <td>
               
        </td>
        <td>
          g1v2, 2-Byte Start/Stop, start: 0 stop: 0
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:56:57.384
        </td>
        <td>
               
        </td>
        <td>
          [0] - flags: 0x01
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-4">
        <td>
          11:56:57.384
        </td>
        <td>
               
        </td>
        <td>
          g1v2, 2-Byte Start/Stop, start: 41 stop: 41
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:56:57.384
        </td>
        <td>
               
        </td>
        <td>
          [41] - flags: 0x01
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-4">
        <td>
          11:56:57.384
        </td>
        <td>
               
        </td>
        <td>
          g1v2, 2-Byte Start/Stop, start: 1024 stop: 1024
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:56:57.384
        </td>
        <td>
               
        </td>
        <td>
          [1024] - flags: 0x01
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-4">
        <td>
          11:56:57.384
        </td>
        <td>
               
        </td>
        <td>
          g1v2, 2-Byte Start/Stop, start: 65535 stop: 65535
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:56:57.384
        </td>
        <td>
               
        </td>
        <td>
          [65535] - flags: 0x01
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-4">
        <td>
          11:56:57.384
        </td>
        <td>
               
        </td>
        <td>
          g30v2, 2-Byte Start/Stop, start: 0 stop: 0
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:56:57.384
        </td>
        <td>
               
        </td>
        <td>
          [0] - flags: 0x01 value: 0
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-4">
        <td>
          11:56:57.384
        </td>
        <td>
               
        </td>
        <td>
          g30v2, 2-Byte Start/Stop, start: 41 stop: 41
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:56:57.384
        </td>
        <td>
               
        </td>
        <td>
          [41] - flags: 0x01 value: 0
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-4">
        <td>
          11:56:57.384
        </td>
        <td>
               
        </td>
        <td>
          g30v2, 2-Byte Start/Stop, start: 1024 stop: 1024
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:56:57.384
        </td>
        <td>
               
        </td>
        <td>
          [1024] - flags: 0x01 value: 0
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-4">
        <td>
          11:56:57.384
        </td>
        <td>
               
        </td>
        <td>
          g30v2, 2-Byte Start/Stop, start: 65535 stop: 65535
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:56:57.384
        </td>
        <td>
               
        </td>
        <td>
          [65535] - flags: 0x01 value: 0
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-4">
        <td>
          11:56:57.384
        </td>
        <td>
               
        </td>
        <td>
          g20v2, 2-Byte Start/Stop, start: 0 stop: 0
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:56:57.384
        </td>
        <td>
               
        </td>
        <td>
          [0] - flags: 0x01 count: 1
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-4">
        <td>
          11:56:57.384
        </td>
        <td>
               
        </td>
        <td>
          g20v2, 2-Byte Start/Stop, start: 41 stop: 41
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:56:57.384
        </td>
        <td>
               
        </td>
        <td>
          [41] - flags: 0x01 count: 1
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-4">
        <td>
          11:56:57.384
        </td>
        <td>
               
        </td>
        <td>
          g20v2, 2-Byte Start/Stop, start: 1024 stop: 1024
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:56:57.384
        </td>
        <td>
               
        </td>
        <td>
          [1024] - flags: 0x01 count: 1
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-4">
        <td>
          11:56:57.384
        </td>
        <td>
               
        </td>
        <td>
          g20v2, 2-Byte Start/Stop, start: 65535 stop: 65535
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:56:57.384
        </td>
        <td>
               
        </td>
        <td>
          [65535] - flags: 0x01 count: 1
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-4">
        <td>
          11:56:57.384
        </td>
        <td>
               
        </td>
        <td>
          g21v2, 2-Byte Start/Stop, start: 0 stop: 0
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:56:57.384
        </td>
        <td>
               
        </td>
        <td>
          [0] - flags: 0x01 count: 1
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-4">
        <td>
          11:56:57.384
        </td>
        <td>
               
        </td>
        <td>
          g21v2, 2-Byte Start/Stop, start: 41 stop: 41
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:56:57.384
        </td>
        <td>
               
        </td>
        <td>
          [41] - flags: 0x01 count: 1
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-4">
        <td>
          11:56:57.384
        </td>
        <td>
               
        </td>
        <td>
          g21v2, 2-Byte Start/Stop, start: 1024 stop: 1024
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:56:57.384
        </td>
        <td>
               
        </td>
        <td>
          [1024] - flags: 0x01 count: 1
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-4">
        <td>
          11:56:57.384
        </td>
        <td>
               
        </td>
        <td>
          g21v2, 2-Byte Start/Stop, start: 65535 stop: 65535
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:56:57.384
        </td>
        <td>
               
        </td>
        <td>
          [65535] - flags: 0x01 count: 1
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-4">
        <td>
          11:56:57.384
        </td>
        <td>
               
        </td>
        <td>
          g10v2, 1-Byte Start/Stop, start: 0 stop: 19
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:56:57.384
        </td>
        <td>
               
        </td>
        <td>
          [0] - flags: 0x01
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:56:57.384
        </td>
        <td>
               
        </td>
        <td>
          [1] - flags: 0x01
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:56:57.384
        </td>
        <td>
               
        </td>
        <td>
          [2] - flags: 0x01
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:56:57.384
        </td>
        <td>
               
        </td>
        <td>
          [3] - flags: 0x01
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:56:57.384
        </td>
        <td>
               
        </td>
        <td>
          [4] - flags: 0x01
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:56:57.384
        </td>
        <td>
               
        </td>
        <td>
          [5] - flags: 0x01
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:56:57.384
        </td>
        <td>
               
        </td>
        <td>
          [6] - flags: 0x01
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:56:57.384
        </td>
        <td>
               
        </td>
        <td>
          [7] - flags: 0x01
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:56:57.384
        </td>
        <td>
               
        </td>
        <td>
          [8] - flags: 0x01
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:56:57.384
        </td>
        <td>
               
        </td>
        <td>
          [9] - flags: 0x01
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:56:57.384
        </td>
        <td>
               
        </td>
        <td>
          [10] - flags: 0x01
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:56:57.384
        </td>
        <td>
               
        </td>
        <td>
          [11] - flags: 0x01
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:56:57.384
        </td>
        <td>
               
        </td>
        <td>
          [12] - flags: 0x01
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:56:57.384
        </td>
        <td>
               
        </td>
        <td>
          [13] - flags: 0x01
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:56:57.384
        </td>
        <td>
               
        </td>
        <td>
          [14] - flags: 0x01
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:56:57.384
        </td>
        <td>
               
        </td>
        <td>
          [15] - flags: 0x01
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:56:57.384
        </td>
        <td>
               
        </td>
        <td>
          [16] - flags: 0x01
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:56:57.384
        </td>
        <td>
               
        </td>
        <td>
          [17] - flags: 0x01
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:56:57.384
        </td>
        <td>
               
        </td>
        <td>
          [18] - flags: 0x01
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:56:57.384
        </td>
        <td>
               
        </td>
        <td>
          [19] - flags: 0x01
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-4">
        <td>
          11:56:57.384
        </td>
        <td>
               
        </td>
        <td>
          g40v2, 1-Byte Start/Stop, start: 0 stop: 19
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:56:57.384
        </td>
        <td>
               
        </td>
        <td>
          [0] - flags: 0x01 value: 0
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:56:57.384
        </td>
        <td>
               
        </td>
        <td>
          [1] - flags: 0x01 value: 0
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:56:57.384
        </td>
        <td>
               
        </td>
        <td>
          [2] - flags: 0x01 value: 0
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:56:57.384
        </td>
        <td>
               
        </td>
        <td>
          [3] - flags: 0x01 value: 0
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:56:57.384
        </td>
        <td>
               
        </td>
        <td>
          [4] - flags: 0x01 value: 0
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:56:57.384
        </td>
        <td>
               
        </td>
        <td>
          [5] - flags: 0x01 value: 0
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:56:57.384
        </td>
        <td>
               
        </td>
        <td>
          [6] - flags: 0x01 value: 0
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:56:57.384
        </td>
        <td>
               
        </td>
        <td>
          [7] - flags: 0x01 value: 0
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:56:57.384
        </td>
        <td>
               
        </td>
        <td>
          [8] - flags: 0x01 value: 0
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:56:57.384
        </td>
        <td>
               
        </td>
        <td>
          [9] - flags: 0x01 value: 0
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:56:57.384
        </td>
        <td>
               
        </td>
        <td>
          [10] - flags: 0x01 value: 0
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:56:57.384
        </td>
        <td>
               
        </td>
        <td>
          [11] - flags: 0x01 value: 0
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:56:57.384
        </td>
        <td>
               
        </td>
        <td>
          [12] - flags: 0x01 value: 0
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:56:57.384
        </td>
        <td>
               
        </td>
        <td>
          [13] - flags: 0x01 value: 0
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:56:57.384
        </td>
        <td>
               
        </td>
        <td>
          [14] - flags: 0x01 value: 0
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:56:57.384
        </td>
        <td>
               
        </td>
        <td>
          [15] - flags: 0x01 value: 0
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:56:57.384
        </td>
        <td>
               
        </td>
        <td>
          [16] - flags: 0x01 value: 0
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:56:57.384
        </td>
        <td>
               
        </td>
        <td>
          [17] - flags: 0x01 value: 0
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:56:57.384
        </td>
        <td>
               
        </td>
        <td>
          [18] - flags: 0x01 value: 0
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:56:57.384
        </td>
        <td>
               
        </td>
        <td>
          [19] - flags: 0x01 value: 0
        </td>
      </tr>
      <tr class="note">
        <td>
          11:56:57.385
        </td>
        <td>
               
        </td>
        <td>
          steps: 25 to 26
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:56:57.385
        </td>
        <td>
               
        </td>
        <td>
             - Read an unsolicited response
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:56:57.385
        </td>
        <td>
               
        </td>
        <td>
             - Verify that the response is empty
        </td>
      </tr>
      <tr class="receive data-level-1">
        <td>
          11:56:57.386
        </td>
        <td>
          <-P--
        </td>
        <td>
          05 64 0A 44 01 00 00 04 67 88
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-1">
        <td>
          11:56:57.386
        </td>
        <td>
               
        </td>
        <td>
          C6 F4 82 10 00 53 AF
        </td>
      </tr>
      <tr class="receive data-level-2">
        <td>
          11:56:57.386
        </td>
        <td>
          <-L--
        </td>
        <td>
          master: 0 pri: 1 fcb: 0 fcv: 0 func: UNCONFIRMED_USER_DATA(0x04) 0x44 length: 10 dest: 1 src: 1024
        </td>
      </tr>
      <tr class="receive data-level-3">
        <td>
          11:56:57.386
        </td>
        <td>
          <-T--
        </td>
        <td>
          fir: 1 fin: 1 seq: 6
        </td>
      </tr>
      <tr class="receive data-level-4">
        <td>
          11:56:57.387
        </td>
        <td>
          <-A--
        </td>
        <td>
          Unsolicited Response(0x82) fir: 1 fin: 1 con: 1 uns: 1 seq: 0x04 IIN(NeedTime)
        </td>
      </tr>
      <tr class="transmit data-level-4">
        <td>
          11:56:57.387
        </td>
        <td>
          --A->
        </td>
        <td>
          Confirm(0x00) fir: 1 fin: 1 con: 0 uns: 1 seq: 0x05
        </td>
      </tr>
      <tr class="transmit data-level-3">
        <td>
          11:56:57.387
        </td>
        <td>
          --T->
        </td>
        <td>
          fir: 1 fin: 1 seq: 0
        </td>
      </tr>
      <tr class="transmit data-level-2">
        <td>
          11:56:57.387
        </td>
        <td>
          --L->
        </td>
        <td>
          master: 1 pri: 1 fcb: 0 fcv: 0 func: UNCONFIRMED_USER_DATA(0x04) 0xC4 length: 8 dest: 1024 src: 1
        </td>
      </tr>
      <tr class="transmit data-level-1">
        <td>
          11:56:57.388
        </td>
        <td>
          --P->
        </td>
        <td>
          05 64 08 C4 00 04 01 00 9A 19
        </td>
      </tr>
      <tr class="detail-level-0 transmit data-level-1">
        <td>
          11:56:57.388
        </td>
        <td>
               
        </td>
        <td>
          C0 D5 00 9F D5
        </td>
      </tr>
      <tr class="note">
        <td>
          11:56:57.389
        </td>
        <td>
               
        </td>
        <td>
          steps: 27 to 28
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:56:57.389
        </td>
        <td>
               
        </td>
        <td>
             - Read an unsolicited response
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:56:57.389
        </td>
        <td>
               
        </td>
        <td>
             - Verify that the response is empty
        </td>
      </tr>
      <tr class="receive data-level-1">
        <td>
          11:57:02.362
        </td>
        <td>
          <-P--
        </td>
        <td>
          05 64 0A 44 01 00 00 04 67 88
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-1">
        <td>
          11:57:02.362
        </td>
        <td>
               
        </td>
        <td>
          C7 F5 82 10 00 BD 4E
        </td>
      </tr>
      <tr class="receive data-level-2">
        <td>
          11:57:02.362
        </td>
        <td>
          <-L--
        </td>
        <td>
          master: 0 pri: 1 fcb: 0 fcv: 0 func: UNCONFIRMED_USER_DATA(0x04) 0x44 length: 10 dest: 1 src: 1024
        </td>
      </tr>
      <tr class="receive data-level-3">
        <td>
          11:57:02.363
        </td>
        <td>
          <-T--
        </td>
        <td>
          fir: 1 fin: 1 seq: 7
        </td>
      </tr>
      <tr class="receive data-level-4">
        <td>
          11:57:02.363
        </td>
        <td>
          <-A--
        </td>
        <td>
          Unsolicited Response(0x82) fir: 1 fin: 1 con: 1 uns: 1 seq: 0x05 IIN(NeedTime)
        </td>
      </tr>
      <tr class="transmit data-level-4">
        <td>
          11:57:02.363
        </td>
        <td>
          --A->
        </td>
        <td>
          Confirm(0x00) fir: 1 fin: 1 con: 0 uns: 1 seq: 0x05
        </td>
      </tr>
      <tr class="transmit data-level-3">
        <td>
          11:57:02.363
        </td>
        <td>
          --T->
        </td>
        <td>
          fir: 1 fin: 1 seq: 0
        </td>
      </tr>
      <tr class="transmit data-level-2">
        <td>
          11:57:02.364
        </td>
        <td>
          --L->
        </td>
        <td>
          master: 1 pri: 1 fcb: 0 fcv: 0 func: UNCONFIRMED_USER_DATA(0x04) 0xC4 length: 8 dest: 1024 src: 1
        </td>
      </tr>
      <tr class="transmit data-level-1">
        <td>
          11:57:02.364
        </td>
        <td>
          --P->
        </td>
        <td>
          05 64 08 C4 00 04 01 00 9A 19
        </td>
      </tr>
      <tr class="detail-level-0 transmit data-level-1">
        <td>
          11:57:02.364
        </td>
        <td>
               
        </td>
        <td>
          C0 D5 00 9F D5
        </td>
      </tr>
      <tr class="note">
        <td>
          11:57:02.365
        </td>
        <td>
               
        </td>
        <td>
          step: 29
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:57:02.365
        </td>
        <td>
               
        </td>
        <td>
             - Generate Class 1, 2 or 3 events that would normally trigger an unsolicited response
        </td>
      </tr>
      <tr class="info">
        <td>
          11:57:02.365
        </td>
        <td>
               
        </td>
        <td>
          Updated BI 1024: value=true, flags=81, timestamp=DNPTime(1586534222365)
        </td>
      </tr>
      <tr class="note">
        <td>
          11:57:02.366
        </td>
        <td>
               
        </td>
        <td>
          step: 30
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:57:02.366
        </td>
        <td>
               
        </td>
        <td>
             - Expect no unsolicited response.
        </td>
      </tr>
      <tr class="info">
        <td>
          11:57:07.567
        </td>
        <td>
               
        </td>
        <td>
          Passed procedure: 8.11.2.1
        </td>
      </tr>
    </table>
  </body>
</html>
