<html>
  <head>
    <title>
      Test Report
    </title>
    <link rel="stylesheet" type="text/css" href="../report.css"/>
  </head>
  <body>
    <table>
      <tr class="info">
        <td>
          12:00:30.138
        </td>
        <td>
               
        </td>
        <td>
          Running procedure: 8.14.2.10
        </td>
      </tr>
      <tr class="note">
        <td>
          12:00:30.142
        </td>
        <td>
               
        </td>
        <td>
          This procedure is enabled because the following options:
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:00:30.142
        </td>
        <td>
               
        </td>
        <td>
             - supports.binaryInputChangeEvents == true
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:00:30.142
        </td>
        <td>
               
        </td>
        <td>
             - timesync.binaryInputChangeWithTime == true
        </td>
      </tr>
      <tr class="note">
        <td>
          12:00:30.143
        </td>
        <td>
               
        </td>
        <td>
          step: 1
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:00:30.143
        </td>
        <td>
               
        </td>
        <td>
             - Read(0x01) fir: 1 fin: 1 con: 0 uns: 0 seq: 0x01
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:00:30.143
        </td>
        <td>
               
        </td>
        <td>
                - g2v0, All Objects
        </td>
      </tr>
      <tr class="transmit data-level-4">
        <td>
          12:00:30.144
        </td>
        <td>
          --A->
        </td>
        <td>
          Read(0x01) fir: 1 fin: 1 con: 0 uns: 0 seq: 0x01
        </td>
      </tr>
      <tr class="detail-level-0 transmit data-level-4">
        <td>
          12:00:30.144
        </td>
        <td>
               
        </td>
        <td>
          g2v0, All Objects
        </td>
      </tr>
      <tr class="transmit data-level-3">
        <td>
          12:00:30.144
        </td>
        <td>
          --T->
        </td>
        <td>
          fir: 1 fin: 1 seq: 0
        </td>
      </tr>
      <tr class="transmit data-level-2">
        <td>
          12:00:30.144
        </td>
        <td>
          --L->
        </td>
        <td>
          master: 1 pri: 1 fcb: 0 fcv: 0 func: UNCONFIRMED_USER_DATA(0x04) 0xC4 length: 11 dest: 1024 src: 1
        </td>
      </tr>
      <tr class="transmit data-level-1">
        <td>
          12:00:30.145
        </td>
        <td>
          --P->
        </td>
        <td>
          05 64 0B C4 00 04 01 00 CA 8A
        </td>
      </tr>
      <tr class="detail-level-0 transmit data-level-1">
        <td>
          12:00:30.145
        </td>
        <td>
               
        </td>
        <td>
          C0 C1 01 02 00 06 95 76
        </td>
      </tr>
      <tr class="note">
        <td>
          12:00:30.146
        </td>
        <td>
               
        </td>
        <td>
          steps: 2 to 3
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:00:30.146
        </td>
        <td>
               
        </td>
        <td>
             - Read a single fragment response w/ sequence(0x01)
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:00:30.146
        </td>
        <td>
               
        </td>
        <td>
             - If the response is not Null, verify that the device requests an application layer confirmation.
        </td>
      </tr>
      <tr class="receive data-level-1">
        <td>
          12:00:30.146
        </td>
        <td>
          <-P--
        </td>
        <td>
          05 64 0A 44 01 00 00 04 67 88
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-1">
        <td>
          12:00:30.146
        </td>
        <td>
               
        </td>
        <td>
          C0 C1 81 90 00 73 EE
        </td>
      </tr>
      <tr class="receive data-level-2">
        <td>
          12:00:30.147
        </td>
        <td>
          <-L--
        </td>
        <td>
          master: 0 pri: 1 fcb: 0 fcv: 0 func: UNCONFIRMED_USER_DATA(0x04) 0x44 length: 10 dest: 1 src: 1024
        </td>
      </tr>
      <tr class="receive data-level-3">
        <td>
          12:00:30.147
        </td>
        <td>
          <-T--
        </td>
        <td>
          fir: 1 fin: 1 seq: 0
        </td>
      </tr>
      <tr class="receive data-level-4">
        <td>
          12:00:30.147
        </td>
        <td>
          <-A--
        </td>
        <td>
          Response(0x81) fir: 1 fin: 1 con: 0 uns: 0 seq: 0x01 IIN(DeviceRestart, NeedTime)
        </td>
      </tr>
      <tr class="note">
        <td>
          12:00:30.148
        </td>
        <td>
               
        </td>
        <td>
          step: 4
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:00:30.148
        </td>
        <td>
               
        </td>
        <td>
             - Generate several Binary Input Change Events
        </td>
      </tr>
      <tr class="info">
        <td>
          12:00:30.148
        </td>
        <td>
               
        </td>
        <td>
          Updated BI 0: value=true, flags=81, timestamp=DNPTime(1586534430148)
        </td>
      </tr>
      <tr class="info">
        <td>
          12:00:30.148
        </td>
        <td>
               
        </td>
        <td>
          Updated BI 41: value=true, flags=81, timestamp=DNPTime(1586534430148)
        </td>
      </tr>
      <tr class="info">
        <td>
          12:00:30.149
        </td>
        <td>
               
        </td>
        <td>
          Updated BI 41: value=false, flags=1, timestamp=DNPTime(1586534430148)
        </td>
      </tr>
      <tr class="note">
        <td>
          12:00:30.149
        </td>
        <td>
               
        </td>
        <td>
          step: 5
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:00:30.149
        </td>
        <td>
               
        </td>
        <td>
             - Read(0x01) fir: 1 fin: 1 con: 0 uns: 0 seq: 0x02
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:00:30.149
        </td>
        <td>
               
        </td>
        <td>
                - g2v2, 1-Byte Count, count: 1
        </td>
      </tr>
      <tr class="transmit data-level-4">
        <td>
          12:00:30.150
        </td>
        <td>
          --A->
        </td>
        <td>
          Read(0x01) fir: 1 fin: 1 con: 0 uns: 0 seq: 0x02
        </td>
      </tr>
      <tr class="detail-level-0 transmit data-level-4">
        <td>
          12:00:30.150
        </td>
        <td>
               
        </td>
        <td>
          g2v2, 1-Byte Count, count: 1
        </td>
      </tr>
      <tr class="transmit data-level-3">
        <td>
          12:00:30.150
        </td>
        <td>
          --T->
        </td>
        <td>
          fir: 1 fin: 1 seq: 0
        </td>
      </tr>
      <tr class="transmit data-level-2">
        <td>
          12:00:30.150
        </td>
        <td>
          --L->
        </td>
        <td>
          master: 1 pri: 1 fcb: 0 fcv: 0 func: UNCONFIRMED_USER_DATA(0x04) 0xC4 length: 12 dest: 1024 src: 1
        </td>
      </tr>
      <tr class="transmit data-level-1">
        <td>
          12:00:30.151
        </td>
        <td>
          --P->
        </td>
        <td>
          05 64 0C C4 00 04 01 00 F4 54
        </td>
      </tr>
      <tr class="detail-level-0 transmit data-level-1">
        <td>
          12:00:30.151
        </td>
        <td>
               
        </td>
        <td>
          C0 C2 01 02 02 07 01 82 2B
        </td>
      </tr>
      <tr class="note">
        <td>
          12:00:30.153
        </td>
        <td>
               
        </td>
        <td>
          steps: 6 to 11
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:00:30.153
        </td>
        <td>
               
        </td>
        <td>
             - Read a single fragment response w/ sequence(0x02)
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:00:30.153
        </td>
        <td>
               
        </td>
        <td>
             - Verify the device responds with the first Binary Input event
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:00:30.153
        </td>
        <td>
               
        </td>
        <td>
             - If the variation contains timestamps, verify that they are reasonable according to the resolution specified in the Device Profile
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:00:30.153
        </td>
        <td>
               
        </td>
        <td>
             - Verify that an application layer confirmation is requested.
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:00:30.153
        </td>
        <td>
               
        </td>
        <td>
             - Verify that the response contains only g2v2.
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:00:30.153
        </td>
        <td>
               
        </td>
        <td>
             - Verify that the data is reported using 8 bit indexing (qualifier 0x17) or 16 bit indexing (qualifier 0x28).
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:00:30.153
        </td>
        <td>
               
        </td>
        <td>
             - Verify that flag behavior complies with Section 2, Note #5.
        </td>
      </tr>
      <tr class="receive data-level-1">
        <td>
          12:00:30.154
        </td>
        <td>
          <-P--
        </td>
        <td>
          05 64 18 44 01 00 00 04 11 D6
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-1">
        <td>
          12:00:30.154
        </td>
        <td>
               
        </td>
        <td>
          C1 E2 81 92 00 02 02 28 01 00 00 00 81 C4 35 D2 0B 15
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-1">
        <td>
          12:00:30.154
        </td>
        <td>
               
        </td>
        <td>
          64 71 01 C1 EF
        </td>
      </tr>
      <tr class="receive data-level-2">
        <td>
          12:00:30.154
        </td>
        <td>
          <-L--
        </td>
        <td>
          master: 0 pri: 1 fcb: 0 fcv: 0 func: UNCONFIRMED_USER_DATA(0x04) 0x44 length: 24 dest: 1 src: 1024
        </td>
      </tr>
      <tr class="receive data-level-3">
        <td>
          12:00:30.155
        </td>
        <td>
          <-T--
        </td>
        <td>
          fir: 1 fin: 1 seq: 1
        </td>
      </tr>
      <tr class="receive data-level-4">
        <td>
          12:00:30.155
        </td>
        <td>
          <-A--
        </td>
        <td>
          Response(0x81) fir: 1 fin: 1 con: 1 uns: 0 seq: 0x02 IIN(DeviceRestart, NeedTime, Class1Events)
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-4">
        <td>
          12:00:30.155
        </td>
        <td>
               
        </td>
        <td>
          g2v2, 2-Byte Count and Index, count: 1
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          12:00:30.155
        </td>
        <td>
               
        </td>
        <td>
          [0] - flags: 0x81 time: 1586534430148
        </td>
      </tr>
      <tr class="transmit data-level-4">
        <td>
          12:00:30.156
        </td>
        <td>
          --A->
        </td>
        <td>
          Confirm(0x00) fir: 1 fin: 1 con: 0 uns: 0 seq: 0x02
        </td>
      </tr>
      <tr class="transmit data-level-3">
        <td>
          12:00:30.156
        </td>
        <td>
          --T->
        </td>
        <td>
          fir: 1 fin: 1 seq: 0
        </td>
      </tr>
      <tr class="transmit data-level-2">
        <td>
          12:00:30.156
        </td>
        <td>
          --L->
        </td>
        <td>
          master: 1 pri: 1 fcb: 0 fcv: 0 func: UNCONFIRMED_USER_DATA(0x04) 0xC4 length: 8 dest: 1024 src: 1
        </td>
      </tr>
      <tr class="transmit data-level-1">
        <td>
          12:00:30.157
        </td>
        <td>
          --P->
        </td>
        <td>
          05 64 08 C4 00 04 01 00 9A 19
        </td>
      </tr>
      <tr class="detail-level-0 transmit data-level-1">
        <td>
          12:00:30.157
        </td>
        <td>
               
        </td>
        <td>
          C0 C2 00 D6 8D
        </td>
      </tr>
      <tr class="note">
        <td>
          12:00:30.158
        </td>
        <td>
               
        </td>
        <td>
          step: 12
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:00:30.158
        </td>
        <td>
               
        </td>
        <td>
             - Read(0x01) fir: 1 fin: 1 con: 0 uns: 0 seq: 0x03
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:00:30.158
        </td>
        <td>
               
        </td>
        <td>
                - g2v2, 1-Byte Count, count: 2
        </td>
      </tr>
      <tr class="transmit data-level-4">
        <td>
          12:00:30.158
        </td>
        <td>
          --A->
        </td>
        <td>
          Read(0x01) fir: 1 fin: 1 con: 0 uns: 0 seq: 0x03
        </td>
      </tr>
      <tr class="detail-level-0 transmit data-level-4">
        <td>
          12:00:30.158
        </td>
        <td>
               
        </td>
        <td>
          g2v2, 1-Byte Count, count: 2
        </td>
      </tr>
      <tr class="transmit data-level-3">
        <td>
          12:00:30.158
        </td>
        <td>
          --T->
        </td>
        <td>
          fir: 1 fin: 1 seq: 0
        </td>
      </tr>
      <tr class="transmit data-level-2">
        <td>
          12:00:30.159
        </td>
        <td>
          --L->
        </td>
        <td>
          master: 1 pri: 1 fcb: 0 fcv: 0 func: UNCONFIRMED_USER_DATA(0x04) 0xC4 length: 12 dest: 1024 src: 1
        </td>
      </tr>
      <tr class="transmit data-level-1">
        <td>
          12:00:30.159
        </td>
        <td>
          --P->
        </td>
        <td>
          05 64 0C C4 00 04 01 00 F4 54
        </td>
      </tr>
      <tr class="detail-level-0 transmit data-level-1">
        <td>
          12:00:30.159
        </td>
        <td>
               
        </td>
        <td>
          C0 C3 01 02 02 07 02 87 C4
        </td>
      </tr>
      <tr class="note">
        <td>
          12:00:30.160
        </td>
        <td>
               
        </td>
        <td>
          steps: 13 to 15
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:00:30.160
        </td>
        <td>
               
        </td>
        <td>
             - Read a single fragment response w/ sequence(0x03)
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:00:30.160
        </td>
        <td>
               
        </td>
        <td>
             - Verify the device responds with the rest of Binary Input events
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:00:30.160
        </td>
        <td>
               
        </td>
        <td>
             - If the variation contains timestamps, verify that they are reasonable according to the resolution specified in the Device Profile
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:00:30.160
        </td>
        <td>
               
        </td>
        <td>
             - Verify that an application layer confirmation is requested.
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:00:30.160
        </td>
        <td>
               
        </td>
        <td>
             - Verify that the response contains only g2v2.
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:00:30.160
        </td>
        <td>
               
        </td>
        <td>
             - Verify that the data is reported using 8 bit indexing (qualifier 0x17) or 16 bit indexing (qualifier 0x28).
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:00:30.160
        </td>
        <td>
               
        </td>
        <td>
             - Verify that flag behavior complies with Section 2, Note #5.
        </td>
      </tr>
      <tr class="receive data-level-1">
        <td>
          12:00:30.161
        </td>
        <td>
          <-P--
        </td>
        <td>
          05 64 21 44 01 00 00 04 69 70
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-1">
        <td>
          12:00:30.161
        </td>
        <td>
               
        </td>
        <td>
          C2 E3 81 90 00 02 02 28 02 00 29 00 81 C4 35 D2 7E F7
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-1">
        <td>
          12:00:30.161
        </td>
        <td>
               
        </td>
        <td>
          64 71 01 29 00 01 C4 35 D2 64 71 01 FC BC
        </td>
      </tr>
      <tr class="receive data-level-2">
        <td>
          12:00:30.162
        </td>
        <td>
          <-L--
        </td>
        <td>
          master: 0 pri: 1 fcb: 0 fcv: 0 func: UNCONFIRMED_USER_DATA(0x04) 0x44 length: 33 dest: 1 src: 1024
        </td>
      </tr>
      <tr class="receive data-level-3">
        <td>
          12:00:30.162
        </td>
        <td>
          <-T--
        </td>
        <td>
          fir: 1 fin: 1 seq: 2
        </td>
      </tr>
      <tr class="receive data-level-4">
        <td>
          12:00:30.163
        </td>
        <td>
          <-A--
        </td>
        <td>
          Response(0x81) fir: 1 fin: 1 con: 1 uns: 0 seq: 0x03 IIN(DeviceRestart, NeedTime)
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-4">
        <td>
          12:00:30.163
        </td>
        <td>
               
        </td>
        <td>
          g2v2, 2-Byte Count and Index, count: 2
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          12:00:30.163
        </td>
        <td>
               
        </td>
        <td>
          [41] - flags: 0x81 time: 1586534430148
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          12:00:30.163
        </td>
        <td>
               
        </td>
        <td>
          [41] - flags: 0x01 time: 1586534430148
        </td>
      </tr>
      <tr class="transmit data-level-4">
        <td>
          12:00:30.163
        </td>
        <td>
          --A->
        </td>
        <td>
          Confirm(0x00) fir: 1 fin: 1 con: 0 uns: 0 seq: 0x03
        </td>
      </tr>
      <tr class="transmit data-level-3">
        <td>
          12:00:30.163
        </td>
        <td>
          --T->
        </td>
        <td>
          fir: 1 fin: 1 seq: 0
        </td>
      </tr>
      <tr class="transmit data-level-2">
        <td>
          12:00:30.164
        </td>
        <td>
          --L->
        </td>
        <td>
          master: 1 pri: 1 fcb: 0 fcv: 0 func: UNCONFIRMED_USER_DATA(0x04) 0xC4 length: 8 dest: 1024 src: 1
        </td>
      </tr>
      <tr class="transmit data-level-1">
        <td>
          12:00:30.164
        </td>
        <td>
          --P->
        </td>
        <td>
          05 64 08 C4 00 04 01 00 9A 19
        </td>
      </tr>
      <tr class="detail-level-0 transmit data-level-1">
        <td>
          12:00:30.164
        </td>
        <td>
               
        </td>
        <td>
          C0 C3 00 98 26
        </td>
      </tr>
      <tr class="note">
        <td>
          12:00:30.165
        </td>
        <td>
               
        </td>
        <td>
          step: 16
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:00:30.165
        </td>
        <td>
               
        </td>
        <td>
             - Read(0x01) fir: 1 fin: 1 con: 0 uns: 0 seq: 0x04
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:00:30.165
        </td>
        <td>
               
        </td>
        <td>
                - g2v0, All Objects
        </td>
      </tr>
      <tr class="transmit data-level-4">
        <td>
          12:00:30.166
        </td>
        <td>
          --A->
        </td>
        <td>
          Read(0x01) fir: 1 fin: 1 con: 0 uns: 0 seq: 0x04
        </td>
      </tr>
      <tr class="detail-level-0 transmit data-level-4">
        <td>
          12:00:30.166
        </td>
        <td>
               
        </td>
        <td>
          g2v0, All Objects
        </td>
      </tr>
      <tr class="transmit data-level-3">
        <td>
          12:00:30.166
        </td>
        <td>
          --T->
        </td>
        <td>
          fir: 1 fin: 1 seq: 0
        </td>
      </tr>
      <tr class="transmit data-level-2">
        <td>
          12:00:30.166
        </td>
        <td>
          --L->
        </td>
        <td>
          master: 1 pri: 1 fcb: 0 fcv: 0 func: UNCONFIRMED_USER_DATA(0x04) 0xC4 length: 11 dest: 1024 src: 1
        </td>
      </tr>
      <tr class="transmit data-level-1">
        <td>
          12:00:30.167
        </td>
        <td>
          --P->
        </td>
        <td>
          05 64 0B C4 00 04 01 00 CA 8A
        </td>
      </tr>
      <tr class="detail-level-0 transmit data-level-1">
        <td>
          12:00:30.167
        </td>
        <td>
               
        </td>
        <td>
          C0 C4 01 02 00 06 8B D9
        </td>
      </tr>
      <tr class="note">
        <td>
          12:00:30.168
        </td>
        <td>
               
        </td>
        <td>
          step: 17
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:00:30.168
        </td>
        <td>
               
        </td>
        <td>
             - Read a single fragment response w/ sequence(0x04)
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:00:30.168
        </td>
        <td>
               
        </td>
        <td>
             - Verify that the response is empty
        </td>
      </tr>
      <tr class="receive data-level-1">
        <td>
          12:00:30.168
        </td>
        <td>
          <-P--
        </td>
        <td>
          05 64 0A 44 01 00 00 04 67 88
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-1">
        <td>
          12:00:30.168
        </td>
        <td>
               
        </td>
        <td>
          C3 C4 81 90 00 BA 95
        </td>
      </tr>
      <tr class="receive data-level-2">
        <td>
          12:00:30.169
        </td>
        <td>
          <-L--
        </td>
        <td>
          master: 0 pri: 1 fcb: 0 fcv: 0 func: UNCONFIRMED_USER_DATA(0x04) 0x44 length: 10 dest: 1 src: 1024
        </td>
      </tr>
      <tr class="receive data-level-3">
        <td>
          12:00:30.169
        </td>
        <td>
          <-T--
        </td>
        <td>
          fir: 1 fin: 1 seq: 3
        </td>
      </tr>
      <tr class="receive data-level-4">
        <td>
          12:00:30.169
        </td>
        <td>
          <-A--
        </td>
        <td>
          Response(0x81) fir: 1 fin: 1 con: 0 uns: 0 seq: 0x04 IIN(DeviceRestart, NeedTime)
        </td>
      </tr>
      <tr class="info">
        <td>
          12:00:30.169
        </td>
        <td>
               
        </td>
        <td>
          Passed procedure: 8.14.2.10
        </td>
      </tr>
    </table>
  </body>
</html>
