<html>
  <head>
    <title>
      Test Report
    </title>
    <link rel="stylesheet" type="text/css" href="../report.css"/>
  </head>
  <body>
    <table>
      <tr class="info">
        <td>
          12:00:32.199
        </td>
        <td>
               
        </td>
        <td>
          Running procedure: 8.14.2.14
        </td>
      </tr>
      <tr class="note">
        <td>
          12:00:32.203
        </td>
        <td>
               
        </td>
        <td>
          This procedure is enabled because the following options:
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:00:32.203
        </td>
        <td>
               
        </td>
        <td>
             - supports.binaryInputChangeEvents == true
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:00:32.203
        </td>
        <td>
               
        </td>
        <td>
             - timesync.binaryInputChangeWithRelativeTime == true
        </td>
      </tr>
      <tr class="note">
        <td>
          12:00:32.204
        </td>
        <td>
               
        </td>
        <td>
          step: 1
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:00:32.204
        </td>
        <td>
               
        </td>
        <td>
             - Read(0x01) fir: 1 fin: 1 con: 0 uns: 0 seq: 0x01
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:00:32.204
        </td>
        <td>
               
        </td>
        <td>
                - g2v0, All Objects
        </td>
      </tr>
      <tr class="transmit data-level-4">
        <td>
          12:00:32.205
        </td>
        <td>
          --A->
        </td>
        <td>
          Read(0x01) fir: 1 fin: 1 con: 0 uns: 0 seq: 0x01
        </td>
      </tr>
      <tr class="detail-level-0 transmit data-level-4">
        <td>
          12:00:32.205
        </td>
        <td>
               
        </td>
        <td>
          g2v0, All Objects
        </td>
      </tr>
      <tr class="transmit data-level-3">
        <td>
          12:00:32.205
        </td>
        <td>
          --T->
        </td>
        <td>
          fir: 1 fin: 1 seq: 0
        </td>
      </tr>
      <tr class="transmit data-level-2">
        <td>
          12:00:32.205
        </td>
        <td>
          --L->
        </td>
        <td>
          master: 1 pri: 1 fcb: 0 fcv: 0 func: UNCONFIRMED_USER_DATA(0x04) 0xC4 length: 11 dest: 1024 src: 1
        </td>
      </tr>
      <tr class="transmit data-level-1">
        <td>
          12:00:32.205
        </td>
        <td>
          --P->
        </td>
        <td>
          05 64 0B C4 00 04 01 00 CA 8A
        </td>
      </tr>
      <tr class="detail-level-0 transmit data-level-1">
        <td>
          12:00:32.205
        </td>
        <td>
               
        </td>
        <td>
          C0 C1 01 02 00 06 95 76
        </td>
      </tr>
      <tr class="note">
        <td>
          12:00:32.206
        </td>
        <td>
               
        </td>
        <td>
          steps: 2 to 3
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:00:32.206
        </td>
        <td>
               
        </td>
        <td>
             - Read a single fragment response w/ sequence(0x01)
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:00:32.206
        </td>
        <td>
               
        </td>
        <td>
             - If the response is not Null, verify that the device requests an application layer confirmation.
        </td>
      </tr>
      <tr class="receive data-level-1">
        <td>
          12:00:32.207
        </td>
        <td>
          <-P--
        </td>
        <td>
          05 64 0A 44 01 00 00 04 67 88
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-1">
        <td>
          12:00:32.207
        </td>
        <td>
               
        </td>
        <td>
          C0 C1 81 90 00 73 EE
        </td>
      </tr>
      <tr class="receive data-level-2">
        <td>
          12:00:32.207
        </td>
        <td>
          <-L--
        </td>
        <td>
          master: 0 pri: 1 fcb: 0 fcv: 0 func: UNCONFIRMED_USER_DATA(0x04) 0x44 length: 10 dest: 1 src: 1024
        </td>
      </tr>
      <tr class="receive data-level-3">
        <td>
          12:00:32.207
        </td>
        <td>
          <-T--
        </td>
        <td>
          fir: 1 fin: 1 seq: 0
        </td>
      </tr>
      <tr class="receive data-level-4">
        <td>
          12:00:32.207
        </td>
        <td>
          <-A--
        </td>
        <td>
          Response(0x81) fir: 1 fin: 1 con: 0 uns: 0 seq: 0x01 IIN(DeviceRestart, NeedTime)
        </td>
      </tr>
      <tr class="note">
        <td>
          12:00:32.208
        </td>
        <td>
               
        </td>
        <td>
          step: 4
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:00:32.208
        </td>
        <td>
               
        </td>
        <td>
             - Generate several Binary Input Change Events
        </td>
      </tr>
      <tr class="info">
        <td>
          12:00:32.208
        </td>
        <td>
               
        </td>
        <td>
          Updated BI 41: value=true, flags=81, timestamp=DNPTime(1586534432208)
        </td>
      </tr>
      <tr class="info">
        <td>
          12:00:32.209
        </td>
        <td>
               
        </td>
        <td>
          Updated BI 0: value=true, flags=81, timestamp=DNPTime(1586534432208)
        </td>
      </tr>
      <tr class="info">
        <td>
          12:00:32.209
        </td>
        <td>
               
        </td>
        <td>
          Updated BI 0: value=false, flags=1, timestamp=DNPTime(1586534432209)
        </td>
      </tr>
      <tr class="note">
        <td>
          12:00:32.210
        </td>
        <td>
               
        </td>
        <td>
          step: 5
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:00:32.210
        </td>
        <td>
               
        </td>
        <td>
             - Read(0x01) fir: 1 fin: 1 con: 0 uns: 0 seq: 0x02
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:00:32.210
        </td>
        <td>
               
        </td>
        <td>
                - g2v3, 2-Byte Count, count: 1
        </td>
      </tr>
      <tr class="transmit data-level-4">
        <td>
          12:00:32.210
        </td>
        <td>
          --A->
        </td>
        <td>
          Read(0x01) fir: 1 fin: 1 con: 0 uns: 0 seq: 0x02
        </td>
      </tr>
      <tr class="detail-level-0 transmit data-level-4">
        <td>
          12:00:32.210
        </td>
        <td>
               
        </td>
        <td>
          g2v3, 2-Byte Count, count: 1
        </td>
      </tr>
      <tr class="transmit data-level-3">
        <td>
          12:00:32.211
        </td>
        <td>
          --T->
        </td>
        <td>
          fir: 1 fin: 1 seq: 0
        </td>
      </tr>
      <tr class="transmit data-level-2">
        <td>
          12:00:32.211
        </td>
        <td>
          --L->
        </td>
        <td>
          master: 1 pri: 1 fcb: 0 fcv: 0 func: UNCONFIRMED_USER_DATA(0x04) 0xC4 length: 13 dest: 1024 src: 1
        </td>
      </tr>
      <tr class="transmit data-level-1">
        <td>
          12:00:32.211
        </td>
        <td>
          --P->
        </td>
        <td>
          05 64 0D C4 00 04 01 00 13 E1
        </td>
      </tr>
      <tr class="detail-level-0 transmit data-level-1">
        <td>
          12:00:32.211
        </td>
        <td>
               
        </td>
        <td>
          C0 C2 01 02 03 08 01 00 1E 64
        </td>
      </tr>
      <tr class="note">
        <td>
          12:00:32.214
        </td>
        <td>
               
        </td>
        <td>
          steps: 6 to 11
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:00:32.214
        </td>
        <td>
               
        </td>
        <td>
             - Read a single fragment response w/ sequence(0x02)
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:00:32.214
        </td>
        <td>
               
        </td>
        <td>
             - Verify the device responds with the first Binary Input event
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:00:32.214
        </td>
        <td>
               
        </td>
        <td>
             - If the variation contains timestamps, verify that they are reasonable according to the resolution specified in the Device Profile
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:00:32.214
        </td>
        <td>
               
        </td>
        <td>
             - Verify that an application layer confirmation is requested.
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:00:32.214
        </td>
        <td>
               
        </td>
        <td>
             - Validate that a g51v1 or g51v2 precedes the g2v3 in each fragment of the response
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:00:32.214
        </td>
        <td>
               
        </td>
        <td>
             - Validation that only g51v1, g51v2 and g2v3 appears in the response
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:00:32.214
        </td>
        <td>
               
        </td>
        <td>
             - Verify that flag behavior complies with Section 2, Note #5.
        </td>
      </tr>
      <tr class="receive data-level-1">
        <td>
          12:00:32.215
        </td>
        <td>
          <-P--
        </td>
        <td>
          05 64 1E 44 01 00 00 04 C8 BD
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-1">
        <td>
          12:00:32.215
        </td>
        <td>
               
        </td>
        <td>
          C1 E2 81 92 00 33 02 07 01 D0 3D D2 64 71 01 02 BF 4C
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-1">
        <td>
          12:00:32.215
        </td>
        <td>
               
        </td>
        <td>
          03 28 01 00 29 00 81 00 00 88 44
        </td>
      </tr>
      <tr class="receive data-level-2">
        <td>
          12:00:32.215
        </td>
        <td>
          <-L--
        </td>
        <td>
          master: 0 pri: 1 fcb: 0 fcv: 0 func: UNCONFIRMED_USER_DATA(0x04) 0x44 length: 30 dest: 1 src: 1024
        </td>
      </tr>
      <tr class="receive data-level-3">
        <td>
          12:00:32.215
        </td>
        <td>
          <-T--
        </td>
        <td>
          fir: 1 fin: 1 seq: 1
        </td>
      </tr>
      <tr class="receive data-level-4">
        <td>
          12:00:32.216
        </td>
        <td>
          <-A--
        </td>
        <td>
          Response(0x81) fir: 1 fin: 1 con: 1 uns: 0 seq: 0x02 IIN(DeviceRestart, NeedTime, Class1Events)
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-4">
        <td>
          12:00:32.216
        </td>
        <td>
               
        </td>
        <td>
          g51v2, 1-Byte Count, count: 1
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          12:00:32.216
        </td>
        <td>
               
        </td>
        <td>
          time: 1586534432208
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-4">
        <td>
          12:00:32.216
        </td>
        <td>
               
        </td>
        <td>
          g2v3, 2-Byte Count and Index, count: 1
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          12:00:32.216
        </td>
        <td>
               
        </td>
        <td>
          [41] - flags: 0x81 cto: 0
        </td>
      </tr>
      <tr class="transmit data-level-4">
        <td>
          12:00:32.217
        </td>
        <td>
          --A->
        </td>
        <td>
          Confirm(0x00) fir: 1 fin: 1 con: 0 uns: 0 seq: 0x02
        </td>
      </tr>
      <tr class="transmit data-level-3">
        <td>
          12:00:32.217
        </td>
        <td>
          --T->
        </td>
        <td>
          fir: 1 fin: 1 seq: 0
        </td>
      </tr>
      <tr class="transmit data-level-2">
        <td>
          12:00:32.217
        </td>
        <td>
          --L->
        </td>
        <td>
          master: 1 pri: 1 fcb: 0 fcv: 0 func: UNCONFIRMED_USER_DATA(0x04) 0xC4 length: 8 dest: 1024 src: 1
        </td>
      </tr>
      <tr class="transmit data-level-1">
        <td>
          12:00:32.218
        </td>
        <td>
          --P->
        </td>
        <td>
          05 64 08 C4 00 04 01 00 9A 19
        </td>
      </tr>
      <tr class="detail-level-0 transmit data-level-1">
        <td>
          12:00:32.218
        </td>
        <td>
               
        </td>
        <td>
          C0 C2 00 D6 8D
        </td>
      </tr>
      <tr class="note">
        <td>
          12:00:32.219
        </td>
        <td>
               
        </td>
        <td>
          step: 12
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:00:32.219
        </td>
        <td>
               
        </td>
        <td>
             - Read(0x01) fir: 1 fin: 1 con: 0 uns: 0 seq: 0x03
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:00:32.219
        </td>
        <td>
               
        </td>
        <td>
                - g2v3, 2-Byte Count, count: 2
        </td>
      </tr>
      <tr class="transmit data-level-4">
        <td>
          12:00:32.219
        </td>
        <td>
          --A->
        </td>
        <td>
          Read(0x01) fir: 1 fin: 1 con: 0 uns: 0 seq: 0x03
        </td>
      </tr>
      <tr class="detail-level-0 transmit data-level-4">
        <td>
          12:00:32.219
        </td>
        <td>
               
        </td>
        <td>
          g2v3, 2-Byte Count, count: 2
        </td>
      </tr>
      <tr class="transmit data-level-3">
        <td>
          12:00:32.220
        </td>
        <td>
          --T->
        </td>
        <td>
          fir: 1 fin: 1 seq: 0
        </td>
      </tr>
      <tr class="transmit data-level-2">
        <td>
          12:00:32.220
        </td>
        <td>
          --L->
        </td>
        <td>
          master: 1 pri: 1 fcb: 0 fcv: 0 func: UNCONFIRMED_USER_DATA(0x04) 0xC4 length: 13 dest: 1024 src: 1
        </td>
      </tr>
      <tr class="transmit data-level-1">
        <td>
          12:00:32.221
        </td>
        <td>
          --P->
        </td>
        <td>
          05 64 0D C4 00 04 01 00 13 E1
        </td>
      </tr>
      <tr class="detail-level-0 transmit data-level-1">
        <td>
          12:00:32.221
        </td>
        <td>
               
        </td>
        <td>
          C0 C3 01 02 03 08 02 00 D7 8B
        </td>
      </tr>
      <tr class="note">
        <td>
          12:00:32.223
        </td>
        <td>
               
        </td>
        <td>
          steps: 13 to 14
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:00:32.223
        </td>
        <td>
               
        </td>
        <td>
             - Read a single fragment response w/ sequence(0x03)
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:00:32.223
        </td>
        <td>
               
        </td>
        <td>
             - Verify the device responds with the rest of Binary Input events
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:00:32.223
        </td>
        <td>
               
        </td>
        <td>
             - If the variation contains timestamps, verify that they are reasonable according to the resolution specified in the Device Profile
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:00:32.223
        </td>
        <td>
               
        </td>
        <td>
             - Verify that an application layer confirmation is requested.
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:00:32.223
        </td>
        <td>
               
        </td>
        <td>
             - Validate that a g51v1 or g51v2 precedes the g2v3 in each fragment of the response
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:00:32.223
        </td>
        <td>
               
        </td>
        <td>
             - Validation that only g51v1, g51v2 and g2v3 appears in the response
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:00:32.223
        </td>
        <td>
               
        </td>
        <td>
             - Verify that flag behavior complies with Section 2, Note #5.
        </td>
      </tr>
      <tr class="receive data-level-1">
        <td>
          12:00:32.224
        </td>
        <td>
          <-P--
        </td>
        <td>
          05 64 23 44 01 00 00 04 DE 56
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-1">
        <td>
          12:00:32.224
        </td>
        <td>
               
        </td>
        <td>
          C2 E3 81 90 00 33 02 07 01 D0 3D D2 64 71 01 02 45 4A
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-1">
        <td>
          12:00:32.224
        </td>
        <td>
               
        </td>
        <td>
          03 28 02 00 00 00 81 00 00 00 00 01 01 00 F6 01
        </td>
      </tr>
      <tr class="receive data-level-2">
        <td>
          12:00:32.224
        </td>
        <td>
          <-L--
        </td>
        <td>
          master: 0 pri: 1 fcb: 0 fcv: 0 func: UNCONFIRMED_USER_DATA(0x04) 0x44 length: 35 dest: 1 src: 1024
        </td>
      </tr>
      <tr class="receive data-level-3">
        <td>
          12:00:32.224
        </td>
        <td>
          <-T--
        </td>
        <td>
          fir: 1 fin: 1 seq: 2
        </td>
      </tr>
      <tr class="receive data-level-4">
        <td>
          12:00:32.226
        </td>
        <td>
          <-A--
        </td>
        <td>
          Response(0x81) fir: 1 fin: 1 con: 1 uns: 0 seq: 0x03 IIN(DeviceRestart, NeedTime)
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-4">
        <td>
          12:00:32.226
        </td>
        <td>
               
        </td>
        <td>
          g51v2, 1-Byte Count, count: 1
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          12:00:32.226
        </td>
        <td>
               
        </td>
        <td>
          time: 1586534432208
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-4">
        <td>
          12:00:32.226
        </td>
        <td>
               
        </td>
        <td>
          g2v3, 2-Byte Count and Index, count: 2
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          12:00:32.226
        </td>
        <td>
               
        </td>
        <td>
          [0] - flags: 0x81 cto: 0
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          12:00:32.226
        </td>
        <td>
               
        </td>
        <td>
          [0] - flags: 0x01 cto: 1
        </td>
      </tr>
      <tr class="transmit data-level-4">
        <td>
          12:00:32.226
        </td>
        <td>
          --A->
        </td>
        <td>
          Confirm(0x00) fir: 1 fin: 1 con: 0 uns: 0 seq: 0x03
        </td>
      </tr>
      <tr class="transmit data-level-3">
        <td>
          12:00:32.226
        </td>
        <td>
          --T->
        </td>
        <td>
          fir: 1 fin: 1 seq: 0
        </td>
      </tr>
      <tr class="transmit data-level-2">
        <td>
          12:00:32.227
        </td>
        <td>
          --L->
        </td>
        <td>
          master: 1 pri: 1 fcb: 0 fcv: 0 func: UNCONFIRMED_USER_DATA(0x04) 0xC4 length: 8 dest: 1024 src: 1
        </td>
      </tr>
      <tr class="transmit data-level-1">
        <td>
          12:00:32.227
        </td>
        <td>
          --P->
        </td>
        <td>
          05 64 08 C4 00 04 01 00 9A 19
        </td>
      </tr>
      <tr class="detail-level-0 transmit data-level-1">
        <td>
          12:00:32.227
        </td>
        <td>
               
        </td>
        <td>
          C0 C3 00 98 26
        </td>
      </tr>
      <tr class="note">
        <td>
          12:00:32.228
        </td>
        <td>
               
        </td>
        <td>
          step: 15
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:00:32.228
        </td>
        <td>
               
        </td>
        <td>
             - Read(0x01) fir: 1 fin: 1 con: 0 uns: 0 seq: 0x04
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:00:32.228
        </td>
        <td>
               
        </td>
        <td>
                - g2v0, All Objects
        </td>
      </tr>
      <tr class="transmit data-level-4">
        <td>
          12:00:32.229
        </td>
        <td>
          --A->
        </td>
        <td>
          Read(0x01) fir: 1 fin: 1 con: 0 uns: 0 seq: 0x04
        </td>
      </tr>
      <tr class="detail-level-0 transmit data-level-4">
        <td>
          12:00:32.229
        </td>
        <td>
               
        </td>
        <td>
          g2v0, All Objects
        </td>
      </tr>
      <tr class="transmit data-level-3">
        <td>
          12:00:32.229
        </td>
        <td>
          --T->
        </td>
        <td>
          fir: 1 fin: 1 seq: 0
        </td>
      </tr>
      <tr class="transmit data-level-2">
        <td>
          12:00:32.229
        </td>
        <td>
          --L->
        </td>
        <td>
          master: 1 pri: 1 fcb: 0 fcv: 0 func: UNCONFIRMED_USER_DATA(0x04) 0xC4 length: 11 dest: 1024 src: 1
        </td>
      </tr>
      <tr class="transmit data-level-1">
        <td>
          12:00:32.230
        </td>
        <td>
          --P->
        </td>
        <td>
          05 64 0B C4 00 04 01 00 CA 8A
        </td>
      </tr>
      <tr class="detail-level-0 transmit data-level-1">
        <td>
          12:00:32.230
        </td>
        <td>
               
        </td>
        <td>
          C0 C4 01 02 00 06 8B D9
        </td>
      </tr>
      <tr class="note">
        <td>
          12:00:32.231
        </td>
        <td>
               
        </td>
        <td>
          step: 16
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:00:32.231
        </td>
        <td>
               
        </td>
        <td>
             - Read a single fragment response w/ sequence(0x04)
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:00:32.231
        </td>
        <td>
               
        </td>
        <td>
             - Verify that the response is empty
        </td>
      </tr>
      <tr class="receive data-level-1">
        <td>
          12:00:32.231
        </td>
        <td>
          <-P--
        </td>
        <td>
          05 64 0A 44 01 00 00 04 67 88
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-1">
        <td>
          12:00:32.231
        </td>
        <td>
               
        </td>
        <td>
          C3 C4 81 90 00 BA 95
        </td>
      </tr>
      <tr class="receive data-level-2">
        <td>
          12:00:32.232
        </td>
        <td>
          <-L--
        </td>
        <td>
          master: 0 pri: 1 fcb: 0 fcv: 0 func: UNCONFIRMED_USER_DATA(0x04) 0x44 length: 10 dest: 1 src: 1024
        </td>
      </tr>
      <tr class="receive data-level-3">
        <td>
          12:00:32.232
        </td>
        <td>
          <-T--
        </td>
        <td>
          fir: 1 fin: 1 seq: 3
        </td>
      </tr>
      <tr class="receive data-level-4">
        <td>
          12:00:32.232
        </td>
        <td>
          <-A--
        </td>
        <td>
          Response(0x81) fir: 1 fin: 1 con: 0 uns: 0 seq: 0x04 IIN(DeviceRestart, NeedTime)
        </td>
      </tr>
      <tr class="info">
        <td>
          12:00:32.232
        </td>
        <td>
               
        </td>
        <td>
          Passed procedure: 8.14.2.14
        </td>
      </tr>
    </table>
  </body>
</html>
