<html>
  <head>
    <title>
      Test Report
    </title>
    <link rel="stylesheet" type="text/css" href="../report.css"/>
  </head>
  <body>
    <table>
      <tr class="info">
        <td>
          12:02:24.523
        </td>
        <td>
               
        </td>
        <td>
          Running procedure: 8.22.2.10
        </td>
      </tr>
      <tr class="note">
        <td>
          12:02:24.527
        </td>
        <td>
               
        </td>
        <td>
          This procedure is enabled because the following options:
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:02:24.527
        </td>
        <td>
               
        </td>
        <td>
             - supports.doubleBitChangeEvents == true
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:02:24.527
        </td>
        <td>
               
        </td>
        <td>
             - timesync.binaryInputChangeWithTime == true
        </td>
      </tr>
      <tr class="note">
        <td>
          12:02:24.528
        </td>
        <td>
               
        </td>
        <td>
          step: 1
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:02:24.528
        </td>
        <td>
               
        </td>
        <td>
             - Read(0x01) fir: 1 fin: 1 con: 0 uns: 0 seq: 0x01
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:02:24.528
        </td>
        <td>
               
        </td>
        <td>
                - g4v0, All Objects
        </td>
      </tr>
      <tr class="transmit data-level-4">
        <td>
          12:02:24.529
        </td>
        <td>
          --A->
        </td>
        <td>
          Read(0x01) fir: 1 fin: 1 con: 0 uns: 0 seq: 0x01
        </td>
      </tr>
      <tr class="detail-level-0 transmit data-level-4">
        <td>
          12:02:24.529
        </td>
        <td>
               
        </td>
        <td>
          g4v0, All Objects
        </td>
      </tr>
      <tr class="transmit data-level-3">
        <td>
          12:02:24.530
        </td>
        <td>
          --T->
        </td>
        <td>
          fir: 1 fin: 1 seq: 0
        </td>
      </tr>
      <tr class="transmit data-level-2">
        <td>
          12:02:24.530
        </td>
        <td>
          --L->
        </td>
        <td>
          master: 1 pri: 1 fcb: 0 fcv: 0 func: UNCONFIRMED_USER_DATA(0x04) 0xC4 length: 11 dest: 1024 src: 1
        </td>
      </tr>
      <tr class="transmit data-level-1">
        <td>
          12:02:24.531
        </td>
        <td>
          --P->
        </td>
        <td>
          05 64 0B C4 00 04 01 00 CA 8A
        </td>
      </tr>
      <tr class="detail-level-0 transmit data-level-1">
        <td>
          12:02:24.531
        </td>
        <td>
               
        </td>
        <td>
          C0 C1 01 04 00 06 05 23
        </td>
      </tr>
      <tr class="note">
        <td>
          12:02:24.532
        </td>
        <td>
               
        </td>
        <td>
          steps: 2 to 3
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:02:24.532
        </td>
        <td>
               
        </td>
        <td>
             - Read a single fragment response w/ sequence(0x01)
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:02:24.532
        </td>
        <td>
               
        </td>
        <td>
             - If the response is not Null, verify that the device requests an application layer confirmation.
        </td>
      </tr>
      <tr class="receive data-level-1">
        <td>
          12:02:24.532
        </td>
        <td>
          <-P--
        </td>
        <td>
          05 64 0A 44 01 00 00 04 67 88
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-1">
        <td>
          12:02:24.532
        </td>
        <td>
               
        </td>
        <td>
          C0 C1 81 90 00 73 EE
        </td>
      </tr>
      <tr class="receive data-level-2">
        <td>
          12:02:24.532
        </td>
        <td>
          <-L--
        </td>
        <td>
          master: 0 pri: 1 fcb: 0 fcv: 0 func: UNCONFIRMED_USER_DATA(0x04) 0x44 length: 10 dest: 1 src: 1024
        </td>
      </tr>
      <tr class="receive data-level-3">
        <td>
          12:02:24.533
        </td>
        <td>
          <-T--
        </td>
        <td>
          fir: 1 fin: 1 seq: 0
        </td>
      </tr>
      <tr class="receive data-level-4">
        <td>
          12:02:24.533
        </td>
        <td>
          <-A--
        </td>
        <td>
          Response(0x81) fir: 1 fin: 1 con: 0 uns: 0 seq: 0x01 IIN(DeviceRestart, NeedTime)
        </td>
      </tr>
      <tr class="note">
        <td>
          12:02:24.533
        </td>
        <td>
               
        </td>
        <td>
          step: 4
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:02:24.533
        </td>
        <td>
               
        </td>
        <td>
             - Generate several Double-bit Binary Input Change Events
        </td>
      </tr>
      <tr class="info">
        <td>
          12:02:24.534
        </td>
        <td>
               
        </td>
        <td>
          Updated DBBI 1024: value=DETERMINED_ON, flags=81, timestamp=DNPTime(1586534544533)
        </td>
      </tr>
      <tr class="info">
        <td>
          12:02:24.534
        </td>
        <td>
               
        </td>
        <td>
          Updated DBBI 1024: value=DETERMINED_OFF, flags=41, timestamp=DNPTime(1586534544534)
        </td>
      </tr>
      <tr class="info">
        <td>
          12:02:24.535
        </td>
        <td>
               
        </td>
        <td>
          Updated DBBI 41: value=DETERMINED_OFF, flags=41, timestamp=DNPTime(1586534544534)
        </td>
      </tr>
      <tr class="note">
        <td>
          12:02:24.535
        </td>
        <td>
               
        </td>
        <td>
          step: 5
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:02:24.535
        </td>
        <td>
               
        </td>
        <td>
             - Read(0x01) fir: 1 fin: 1 con: 0 uns: 0 seq: 0x02
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:02:24.535
        </td>
        <td>
               
        </td>
        <td>
                - g4v2, 1-Byte Count, count: 1
        </td>
      </tr>
      <tr class="transmit data-level-4">
        <td>
          12:02:24.536
        </td>
        <td>
          --A->
        </td>
        <td>
          Read(0x01) fir: 1 fin: 1 con: 0 uns: 0 seq: 0x02
        </td>
      </tr>
      <tr class="detail-level-0 transmit data-level-4">
        <td>
          12:02:24.536
        </td>
        <td>
               
        </td>
        <td>
          g4v2, 1-Byte Count, count: 1
        </td>
      </tr>
      <tr class="transmit data-level-3">
        <td>
          12:02:24.536
        </td>
        <td>
          --T->
        </td>
        <td>
          fir: 1 fin: 1 seq: 0
        </td>
      </tr>
      <tr class="transmit data-level-2">
        <td>
          12:02:24.536
        </td>
        <td>
          --L->
        </td>
        <td>
          master: 1 pri: 1 fcb: 0 fcv: 0 func: UNCONFIRMED_USER_DATA(0x04) 0xC4 length: 12 dest: 1024 src: 1
        </td>
      </tr>
      <tr class="transmit data-level-1">
        <td>
          12:02:24.537
        </td>
        <td>
          --P->
        </td>
        <td>
          05 64 0C C4 00 04 01 00 F4 54
        </td>
      </tr>
      <tr class="detail-level-0 transmit data-level-1">
        <td>
          12:02:24.537
        </td>
        <td>
               
        </td>
        <td>
          C0 C2 01 04 02 07 01 00 3F
        </td>
      </tr>
      <tr class="note">
        <td>
          12:02:24.540
        </td>
        <td>
               
        </td>
        <td>
          steps: 6 to 11
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:02:24.540
        </td>
        <td>
               
        </td>
        <td>
             - Read a single fragment response w/ sequence(0x02)
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:02:24.540
        </td>
        <td>
               
        </td>
        <td>
             - Verify the device responds with the first Double-bit Binary event
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:02:24.540
        </td>
        <td>
               
        </td>
        <td>
             - If the variation contains timestamps, verify that they are reasonable according to the resolution specified in the Device Profile
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:02:24.540
        </td>
        <td>
               
        </td>
        <td>
             - Verify that an application layer confirmation is requested.
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:02:24.540
        </td>
        <td>
               
        </td>
        <td>
             - Verify that the response contains only g4v2.
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:02:24.540
        </td>
        <td>
               
        </td>
        <td>
             - Verify that the data is reported using 8 bit indexing (qualifier 0x17) or 16 bit indexing (qualifier 0x28).
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:02:24.540
        </td>
        <td>
               
        </td>
        <td>
             - Verify that flag behavior complies with Section 2, Note #5.
        </td>
      </tr>
      <tr class="receive data-level-1">
        <td>
          12:02:24.541
        </td>
        <td>
          <-P--
        </td>
        <td>
          05 64 18 44 01 00 00 04 11 D6
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-1">
        <td>
          12:02:24.541
        </td>
        <td>
               
        </td>
        <td>
          C1 E2 81 92 00 04 02 28 01 00 00 04 81 95 F4 D3 0D 80
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-1">
        <td>
          12:02:24.541
        </td>
        <td>
               
        </td>
        <td>
          64 71 01 C1 EF
        </td>
      </tr>
      <tr class="receive data-level-2">
        <td>
          12:02:24.541
        </td>
        <td>
          <-L--
        </td>
        <td>
          master: 0 pri: 1 fcb: 0 fcv: 0 func: UNCONFIRMED_USER_DATA(0x04) 0x44 length: 24 dest: 1 src: 1024
        </td>
      </tr>
      <tr class="receive data-level-3">
        <td>
          12:02:24.542
        </td>
        <td>
          <-T--
        </td>
        <td>
          fir: 1 fin: 1 seq: 1
        </td>
      </tr>
      <tr class="receive data-level-4">
        <td>
          12:02:24.542
        </td>
        <td>
          <-A--
        </td>
        <td>
          Response(0x81) fir: 1 fin: 1 con: 1 uns: 0 seq: 0x02 IIN(DeviceRestart, NeedTime, Class1Events)
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-4">
        <td>
          12:02:24.542
        </td>
        <td>
               
        </td>
        <td>
          g4v2, 2-Byte Count and Index, count: 1
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          12:02:24.542
        </td>
        <td>
               
        </td>
        <td>
          [1024] - flags: 0x81 time: 1586534544533
        </td>
      </tr>
      <tr class="transmit data-level-4">
        <td>
          12:02:24.543
        </td>
        <td>
          --A->
        </td>
        <td>
          Confirm(0x00) fir: 1 fin: 1 con: 0 uns: 0 seq: 0x02
        </td>
      </tr>
      <tr class="transmit data-level-3">
        <td>
          12:02:24.543
        </td>
        <td>
          --T->
        </td>
        <td>
          fir: 1 fin: 1 seq: 0
        </td>
      </tr>
      <tr class="transmit data-level-2">
        <td>
          12:02:24.543
        </td>
        <td>
          --L->
        </td>
        <td>
          master: 1 pri: 1 fcb: 0 fcv: 0 func: UNCONFIRMED_USER_DATA(0x04) 0xC4 length: 8 dest: 1024 src: 1
        </td>
      </tr>
      <tr class="transmit data-level-1">
        <td>
          12:02:24.544
        </td>
        <td>
          --P->
        </td>
        <td>
          05 64 08 C4 00 04 01 00 9A 19
        </td>
      </tr>
      <tr class="detail-level-0 transmit data-level-1">
        <td>
          12:02:24.544
        </td>
        <td>
               
        </td>
        <td>
          C0 C2 00 D6 8D
        </td>
      </tr>
      <tr class="note">
        <td>
          12:02:24.545
        </td>
        <td>
               
        </td>
        <td>
          step: 12
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:02:24.545
        </td>
        <td>
               
        </td>
        <td>
             - Read(0x01) fir: 1 fin: 1 con: 0 uns: 0 seq: 0x03
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:02:24.545
        </td>
        <td>
               
        </td>
        <td>
                - g4v2, 1-Byte Count, count: 2
        </td>
      </tr>
      <tr class="transmit data-level-4">
        <td>
          12:02:24.546
        </td>
        <td>
          --A->
        </td>
        <td>
          Read(0x01) fir: 1 fin: 1 con: 0 uns: 0 seq: 0x03
        </td>
      </tr>
      <tr class="detail-level-0 transmit data-level-4">
        <td>
          12:02:24.546
        </td>
        <td>
               
        </td>
        <td>
          g4v2, 1-Byte Count, count: 2
        </td>
      </tr>
      <tr class="transmit data-level-3">
        <td>
          12:02:24.546
        </td>
        <td>
          --T->
        </td>
        <td>
          fir: 1 fin: 1 seq: 0
        </td>
      </tr>
      <tr class="transmit data-level-2">
        <td>
          12:02:24.547
        </td>
        <td>
          --L->
        </td>
        <td>
          master: 1 pri: 1 fcb: 0 fcv: 0 func: UNCONFIRMED_USER_DATA(0x04) 0xC4 length: 12 dest: 1024 src: 1
        </td>
      </tr>
      <tr class="transmit data-level-1">
        <td>
          12:02:24.547
        </td>
        <td>
          --P->
        </td>
        <td>
          05 64 0C C4 00 04 01 00 F4 54
        </td>
      </tr>
      <tr class="detail-level-0 transmit data-level-1">
        <td>
          12:02:24.547
        </td>
        <td>
               
        </td>
        <td>
          C0 C3 01 04 02 07 02 05 D0
        </td>
      </tr>
      <tr class="note">
        <td>
          12:02:24.550
        </td>
        <td>
               
        </td>
        <td>
          steps: 13 to 15
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:02:24.550
        </td>
        <td>
               
        </td>
        <td>
             - Read a single fragment response w/ sequence(0x03)
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:02:24.550
        </td>
        <td>
               
        </td>
        <td>
             - Verify the device responds with the rest of Double-bit Binary events
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:02:24.550
        </td>
        <td>
               
        </td>
        <td>
             - If the variation contains timestamps, verify that they are reasonable according to the resolution specified in the Device Profile
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:02:24.550
        </td>
        <td>
               
        </td>
        <td>
             - Verify that an application layer confirmation is requested.
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:02:24.550
        </td>
        <td>
               
        </td>
        <td>
             - Verify that the response contains only g4v2.
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:02:24.550
        </td>
        <td>
               
        </td>
        <td>
             - Verify that the data is reported using 8 bit indexing (qualifier 0x17) or 16 bit indexing (qualifier 0x28).
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:02:24.550
        </td>
        <td>
               
        </td>
        <td>
             - Verify that flag behavior complies with Section 2, Note #5.
        </td>
      </tr>
      <tr class="receive data-level-1">
        <td>
          12:02:24.550
        </td>
        <td>
          <-P--
        </td>
        <td>
          05 64 21 44 01 00 00 04 69 70
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-1">
        <td>
          12:02:24.550
        </td>
        <td>
               
        </td>
        <td>
          C2 E3 81 90 00 04 02 28 02 00 00 04 41 96 F4 D3 BB 9C
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-1">
        <td>
          12:02:24.550
        </td>
        <td>
               
        </td>
        <td>
          64 71 01 29 00 41 96 F4 D3 64 71 01 4C 24
        </td>
      </tr>
      <tr class="receive data-level-2">
        <td>
          12:02:24.551
        </td>
        <td>
          <-L--
        </td>
        <td>
          master: 0 pri: 1 fcb: 0 fcv: 0 func: UNCONFIRMED_USER_DATA(0x04) 0x44 length: 33 dest: 1 src: 1024
        </td>
      </tr>
      <tr class="receive data-level-3">
        <td>
          12:02:24.551
        </td>
        <td>
          <-T--
        </td>
        <td>
          fir: 1 fin: 1 seq: 2
        </td>
      </tr>
      <tr class="receive data-level-4">
        <td>
          12:02:24.552
        </td>
        <td>
          <-A--
        </td>
        <td>
          Response(0x81) fir: 1 fin: 1 con: 1 uns: 0 seq: 0x03 IIN(DeviceRestart, NeedTime)
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-4">
        <td>
          12:02:24.552
        </td>
        <td>
               
        </td>
        <td>
          g4v2, 2-Byte Count and Index, count: 2
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          12:02:24.552
        </td>
        <td>
               
        </td>
        <td>
          [1024] - flags: 0x41 time: 1586534544534
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          12:02:24.552
        </td>
        <td>
               
        </td>
        <td>
          [41] - flags: 0x41 time: 1586534544534
        </td>
      </tr>
      <tr class="transmit data-level-4">
        <td>
          12:02:24.552
        </td>
        <td>
          --A->
        </td>
        <td>
          Confirm(0x00) fir: 1 fin: 1 con: 0 uns: 0 seq: 0x03
        </td>
      </tr>
      <tr class="transmit data-level-3">
        <td>
          12:02:24.553
        </td>
        <td>
          --T->
        </td>
        <td>
          fir: 1 fin: 1 seq: 0
        </td>
      </tr>
      <tr class="transmit data-level-2">
        <td>
          12:02:24.553
        </td>
        <td>
          --L->
        </td>
        <td>
          master: 1 pri: 1 fcb: 0 fcv: 0 func: UNCONFIRMED_USER_DATA(0x04) 0xC4 length: 8 dest: 1024 src: 1
        </td>
      </tr>
      <tr class="transmit data-level-1">
        <td>
          12:02:24.553
        </td>
        <td>
          --P->
        </td>
        <td>
          05 64 08 C4 00 04 01 00 9A 19
        </td>
      </tr>
      <tr class="detail-level-0 transmit data-level-1">
        <td>
          12:02:24.553
        </td>
        <td>
               
        </td>
        <td>
          C0 C3 00 98 26
        </td>
      </tr>
      <tr class="note">
        <td>
          12:02:24.555
        </td>
        <td>
               
        </td>
        <td>
          step: 16
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:02:24.555
        </td>
        <td>
               
        </td>
        <td>
             - Read(0x01) fir: 1 fin: 1 con: 0 uns: 0 seq: 0x04
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:02:24.555
        </td>
        <td>
               
        </td>
        <td>
                - g4v0, All Objects
        </td>
      </tr>
      <tr class="transmit data-level-4">
        <td>
          12:02:24.555
        </td>
        <td>
          --A->
        </td>
        <td>
          Read(0x01) fir: 1 fin: 1 con: 0 uns: 0 seq: 0x04
        </td>
      </tr>
      <tr class="detail-level-0 transmit data-level-4">
        <td>
          12:02:24.555
        </td>
        <td>
               
        </td>
        <td>
          g4v0, All Objects
        </td>
      </tr>
      <tr class="transmit data-level-3">
        <td>
          12:02:24.555
        </td>
        <td>
          --T->
        </td>
        <td>
          fir: 1 fin: 1 seq: 0
        </td>
      </tr>
      <tr class="transmit data-level-2">
        <td>
          12:02:24.556
        </td>
        <td>
          --L->
        </td>
        <td>
          master: 1 pri: 1 fcb: 0 fcv: 0 func: UNCONFIRMED_USER_DATA(0x04) 0xC4 length: 11 dest: 1024 src: 1
        </td>
      </tr>
      <tr class="transmit data-level-1">
        <td>
          12:02:24.556
        </td>
        <td>
          --P->
        </td>
        <td>
          05 64 0B C4 00 04 01 00 CA 8A
        </td>
      </tr>
      <tr class="detail-level-0 transmit data-level-1">
        <td>
          12:02:24.556
        </td>
        <td>
               
        </td>
        <td>
          C0 C4 01 04 00 06 1B 8C
        </td>
      </tr>
      <tr class="note">
        <td>
          12:02:24.557
        </td>
        <td>
               
        </td>
        <td>
          step: 17
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:02:24.557
        </td>
        <td>
               
        </td>
        <td>
             - Read a single fragment response w/ sequence(0x04)
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:02:24.557
        </td>
        <td>
               
        </td>
        <td>
             - Verify that the response is empty
        </td>
      </tr>
      <tr class="receive data-level-1">
        <td>
          12:02:24.558
        </td>
        <td>
          <-P--
        </td>
        <td>
          05 64 0A 44 01 00 00 04 67 88
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-1">
        <td>
          12:02:24.558
        </td>
        <td>
               
        </td>
        <td>
          C3 C4 81 90 00 BA 95
        </td>
      </tr>
      <tr class="receive data-level-2">
        <td>
          12:02:24.558
        </td>
        <td>
          <-L--
        </td>
        <td>
          master: 0 pri: 1 fcb: 0 fcv: 0 func: UNCONFIRMED_USER_DATA(0x04) 0x44 length: 10 dest: 1 src: 1024
        </td>
      </tr>
      <tr class="receive data-level-3">
        <td>
          12:02:24.559
        </td>
        <td>
          <-T--
        </td>
        <td>
          fir: 1 fin: 1 seq: 3
        </td>
      </tr>
      <tr class="receive data-level-4">
        <td>
          12:02:24.559
        </td>
        <td>
          <-A--
        </td>
        <td>
          Response(0x81) fir: 1 fin: 1 con: 0 uns: 0 seq: 0x04 IIN(DeviceRestart, NeedTime)
        </td>
      </tr>
      <tr class="info">
        <td>
          12:02:24.560
        </td>
        <td>
               
        </td>
        <td>
          Passed procedure: 8.22.2.10
        </td>
      </tr>
    </table>
  </body>
</html>
